# 乌兰察布 50km 在建数据中心 — 卫星核查目录

圆心：Google Maps 用户链接  
`41.0181414, 113.11550`（集宁城区，552m 卫星原点，**不是园区**）  
半径：50 km  
浏览器：Chrome 151，Google Maps 卫星（Airbus / CNES / Maxar，版权 2026）  
日期：2026-08-24

标注图全部在 `screenshots/annotated/`。原始窗口截图在 `screenshots/`。

---

## 结论（先看这个）

50km 内，卫星上能稳定看见的**在建数据中心**集中在集宁以东 **G110 走廊**，不是城区原点：

| ID | 地点 | 坐标 | 距离 | 卫星状态 | 置信 |
|---|---|---|---|---|---|
| B | 益武堂片区（苹果大道/阿里大道） | 40.985, 113.238 | 10.9 km | 已投运机房 + **东扩/南扩在建** | 高 |
| C | 三号/四号村（巴音东段候选） | 40.990, 113.318 | 17.3 km | 西侧已建成阵列 + **东侧垫层/屋面施工** | 中高 |
| D | 圣家营北 万润/快手星河 | 41.041, 113.310 | 16.5 km | **本月高分影像已出楼**：约 600×450 m 大院、15+ 栋白顶矩形 + 整平待建地块（用户截图 + Esri 交叉确认，Google 图层滞后）；业主待核 | 中高 |
| E | 前旗土贵乌/玫瑰营 | 40.786, 113.221 | 27.3 km | 规划有项目，本次影像未确认典型机房 | 低 |

兴和县城约 62 km，超出 50 km，未纳入。

---

## 图版索引（供复核）

1. `A01_context_20km_corridor.png` — 20km 走廊总图，益武堂地名已在底图上
2. `A02_yiwutang_cluster.png` — 益武堂组团
3. `A03_apple_ali_blvd.png` — 苹果大道机房 + 阿里大道南在建
4. `A04_alibaba_east_under_construction.png` — 阿里东扩特写（塔吊、未闭合屋面）
5. `A05_ali_south_foundations.png` — 阿里大道南基坑
6. `A06_sihao_bayin_campus.png` — 四号村集群
7. `A07_sihao_east_pads.png` — 四号村东扩垫层特写
8. `A08_shengjiaying_g110_profile.png` — 圣家营到 G110 剖面（含「炼丰石化不算 IDC」标注）
9. `A09_50km_search_radius.png` — 50km 圈
10. `A10_alibaba_halls_operational.png` — 阿里已投运模块（对照用）

直接打开对应坐标：

```
益武堂    https://www.google.com/maps/@40.988,113.245,1200m/data=!3m1!1e3
阿里东扩  https://www.google.com/maps/@40.9825,113.247,500m/data=!3m1!1e3
四号村    https://www.google.com/maps/@40.988,113.325,700m/data=!3m1!1e3
圣家营    https://www.google.com/maps/@41.023,113.310,2500m/data=!3m1!1e3
50km圈    https://www.google.com/maps/@41.0181414,113.1155004,100000m/data=!3m1!1e3
```

---

## 卫星判据

**算作在建 IDC 的形态**

- 超大无内院矩形、模块化并排
- 屋顶冷机/机电条带或施工中的裸露楼板
- 塔吊、基坑、矩形垫层
- 与「苹果大道 / 阿里大道 / 益武堂」路名或 OSM 机房名交叉

**明确排除**

- 白家湾 **炼丰石化**（储罐、排烟、蓝顶厂房）
- 土贵乌东传统工业园（储罐密集厂房）
- 圣家营附近平行条带大棚（农业，不是机房）
- 城区 552m 原点工地（医院/住宅）

---

## 和公开报道的对应关系（2026-08）

经济观察报《算力热土乌兰察布》（2026-08-16）：

- 益武堂：华为一二期、苹果、阿里、优刻得、快手、中银保信、大唐 — **多数已投运**，卫星符合；南/东仍有土建。
- 巴音核心区：中金、快手、华为三期、中联、世纪互联、悦科、万博 — **大部分在建**。四号村东扩是目前影像上最像这一组的地块，**业主未在图上标出，必须用规划图复核**。
- 圣家营北万润、西侧快手星河：2026-08-13 仍围地/打桩。**但 2026-08 本月高分影像（用户提供的高分截图 + Esri z17 同坐标交叉确认）显示 41.041,113.310 已有约 600×450 m 大院、15+ 栋白顶矩形成排**：报道可能只指新围地块，或进度超前；Google 图层仍农田，证实滞后。大院业主必须用规划图/牌匾核对。
- G335 南规划拟选址（远景、抖音、万国等）目前是农田，不能当成已开工。

人民网 2026-08-22：全市投运及在建项目 39 个。本目录只覆盖圆心 50km 内、卫星能看见或报道能钉在地图上的子集。

---

## 建议的下一步验证

1. 拿察哈尔高新区巴音/益武堂规划图，把图 3–7 的地块和业主对上。
2. 钉死圣家营北大院（41.041,113.310）业主：规划图或工地牌匾（万润？快手星河？其他运营商？）。原始佐证：`screenshots/29_shengjiaying_esri_z17.jpg`、`screenshots/30_shengjiaying_esri_z16_context.jpg`。
3. 前旗京蒙零碳园 / 玫瑰营华为基地需要单独坐标，本次土贵乌工业园不能当 IDC。
4. 现场看阿里大道南和四号村东的工地牌匾，确认是哪一期、哪家。
