# 庆阳数据中心 — 卫星核查目录

圆心：35.7335°N, 107.7044°E（OSM way/1412509897 秦淮数据零碳数据中心产业基地，西峰区温泉镇新桥村）  
半径：50 km  
影像：Esri World Imagery，2026-08-27  
OSM：overpass.openstreetmap.fr，2026-08-27T10:59:37Z。0 条 telecom=data_center；8 条具名 industrial（含城区一处排除）。

## 结论

庆阳是甘肃东数西算独立枢纽，黄土塬上，不是中卫走廊。园内 OSM 已标秦淮、能建、移动、电信、联通、智慧蓝图、西北零碳。本幅 Esri 有新旧瓦片接缝：只有秦淮地块能看见无内院白顶大厅 + 蓝顶动力楼 + 垫层，仍在建。其余运营商多边形落在旧影像村庄上，2024–2026 报道只能当线索。

| ID | 地点 | 坐标 | 卫星状态 | 置信 |
|---|---|---|---|---|
| QY-CHINDATA | 秦淮数据零碳数据中心产业基地 | 35.7334, 107.7018 | 一栋白顶大厅（屋面未完）+ 东南动力楼 + 东侧垫层 | 中高 |
| QY-CEEC | 中国能建庆阳大数据中心产业园 | 35.7368, 107.6987 | OSM 有名；本幅 Esri 耕地，未见大厅 | 中 / 候选 |
| QY-CMCC | 中国移动(甘肃·庆阳)数据中心 | 35.7254, 107.6945 | OSM 有名；Esri 村庄条田 | 中 / 候选 |
| QY-CT | 中国电信庆阳智算产业园 | 35.7266, 107.7002 | OSM 有名；Esri 民房耕地 | 中 / 候选 |
| QY-CU | 中国联通庆阳数据中心 | 35.7228, 107.6954 | OSM 有名；Esri 村庄条田 | 中 / 候选 |
| QY-ZHIHUI | 智慧蓝图西部智算中心 | 35.7332, 107.6984 | OSM 有名；Esri 耕地 | 中 / 候选 |
| QY-URBAN | 庆阳数据中心（城区） | 35.7240, 107.6623 | 住宅空地 | 高（排除） |

西北零碳智慧云（way/1552409413，35.7246, 107.6905）同样落在旧瓦片上，未单列。华为无 OSM/牌匾机房，不记为业主。

## 图版

1. `QY01_wenquan_overview.jpg` — 温泉镇园总图（可见瓦片接缝）
2. `QY02_chindata.jpg` — 秦淮大厅 + 动力楼

## 排除

- 城区 way/1339493828「庆阳数据中心」（住宅/空地）
- 接缝以西尚未出大厅的 OSM 多边形：不算已建机房
- 华为数字能源供电方案 ≠ 机房业主
- 民房、条田、体育场
